import MixinStorage "blob-storage/Mixin";

actor {
  include MixinStorage();
};
